---
title: "SAHPRA Medical Device Registration: What Has Changed and What It Means for Manufacturers"
date: "2026-04-10"
excerpt: "Overview of SAHPRA's medical device registration pathway, key requirements under the MDA, ISO 13485 alignment, technical file expectations, and common gaps in a"
category: "Medical Devices"
readTime: "4 min"
---

South Africa's medical device regulatory landscape has undergone a fundamental shift. The transition from the old Medicines and Related Substances Act framework - where devices were loosely regulated - to a dedicated system under the Medical Device Amendment (MDA) provisions administered by SAHPRA has created both clarity and complexity. For manufacturers and authorised representatives, understanding the current registration pathway is no longer optional; it is the difference between market access and costly delays.

## The Regulatory Pathway Under SAHPRA

SAHPRA classifies medical devices into four risk-based classes (A, B, C, and D), aligned broadly with the Global Harmonization Task Force (GHTF) - now IMDRF - classification rules. Class A devices carry the lowest risk, while Class D devices, such as implantable cardiovascular devices, demand the most rigorous scrutiny.

Registration requires submission of a technical dossier that demonstrates safety, performance, and quality throughout the device's lifecycle. SAHPRA has adopted the IMDRF Table of Contents (ToC) structure for submissions, which brings South Africa closer to international norms but also raises the bar for manufacturers accustomed to less structured filings.

The key regulatory instruments are the Regulations Relating to Medical Devices and In Vitro Diagnostic Medical Devices (IVDs), published under the Medicines and Related Substances Act, 1965 (Act 101 of 1965), as amended. These regulations define the obligations of manufacturers, authorised representatives, distributors, and importers - and establish the legal basis for establishment licensing, device listing, and full registration.

## ISO 13485 Alignment: Not Just a Certificate

One of the most significant requirements is that manufacturers must have a quality management system (QMS) compliant with ISO 13485. SAHPRA expects more than a certificate hanging on the wall. The technical dossier must demonstrate how the QMS applies to the specific device under review - covering design controls, risk management (ISO 14971), production processes, and post-market surveillance.

A common misunderstanding is that holding an ISO 13485 certificate from an accredited body automatically satisfies SAHPRA's QMS requirements. It does not. SAHPRA reviewers assess whether the QMS documentation in the dossier is consistent with the certified scope, whether the certificate is current, and whether the audit findings are relevant to the device in question. Expired certificates, scope mismatches, and missing quality manual excerpts are among the most frequent deficiencies flagged during review.

## Technical File Expectations

The technical dossier is the backbone of any medical device registration application. SAHPRA's expectations, while aligned with international standards, carry specific nuances that trip up applicants - particularly those submitting for the first time in South Africa.

A compliant technical file must include, at minimum:

- **Device description and specifications**, including intended purpose, indications for use, and any contraindications
- **Essential Principles of Safety and Performance** checklist, with references to standards and test reports that demonstrate conformity
- **Risk management documentation** per ISO 14971, including the risk management plan, hazard analysis, and residual risk evaluation
- **Clinical evidence**, which may range from a clinical evaluation report based on literature to full clinical investigation data, depending on device class and novelty
- **Labelling and instructions for use**, compliant with South African requirements including language provisions
- **Post-market surveillance plan**, detailing how the manufacturer intends to monitor device performance once on the market

For IVDs, additional requirements around analytical and clinical performance evaluation apply, broadly mirroring the structure seen under the EU IVDR.

## Common Gaps That Delay Registration

Having reviewed hundreds of device dossiers, certain patterns emerge repeatedly. The most damaging gaps are rarely exotic - they are fundamental.

**Insufficient clinical evidence** is the single most common deficiency. Many manufacturers conflate a literature review with a clinical evaluation report. SAHPRA expects a structured, methodical appraisal of clinical data - not a bibliography. The evaluation must address the specific device, not merely the device type, and must explicitly justify equivalence where direct clinical data is unavailable.

**Incomplete Essential Principles checklists** rank a close second. Applicants frequently list applicable standards without linking them to specific test reports or design verification records. A standard cited without evidence of conformity carries no regulatory weight.

**Labelling errors** are surprisingly persistent. Missing SAHPRA-specific requirements, incorrect UDI formatting, or instructions for use that reference regulatory frameworks from other jurisdictions all trigger requests for information that add months to timelines.

**Outdated or mismatched QMS documentation** - as noted above - rounds out the top issues. When a QMS certificate expires mid-review or the certified scope does not cover the device being registered, the application stalls.

## What This Means for Manufacturers

The message is straightforward: SAHPRA's device registration system is maturing, and the tolerance for incomplete or poorly structured submissions is narrowing. Manufacturers who invest in dossier quality before submission will see faster approvals and fewer cycles of deficiency responses. Those who do not will find themselves in a growing backlog.

Avidara's Dossier Review service is designed to catch the gaps that delay medical device registrations before they reach SAHPRA's desk. Our regulatory specialists assess technical files against current SAHPRA requirements, flag deficiencies, and provide actionable recommendations to strengthen your submission. If your next device dossier needs a critical eye, [book a review](/#book).
